<!DOCTYPE html><html class="2xl:text-[20px]" dir="ltr" lang="en"><head><meta charset="UTF-8"><meta content="width=device-width,initial-scale=1" name="viewport"><link href="/sitemap-index.xml" rel="sitemap"><link href="/_astro/favicon.CMJ8GXAU.ico" rel="shortcut icon"><link href="/_astro/favicon.BC5cFYfV.svg" rel="icon" type="image/svg+xml"><link href="/_astro/favicon.BC5cFYfV.svg" rel="mask-icon" color="#8D46E7"><link href="/_astro/apple-touch-icon.CzxiL8fW.png" rel="apple-touch-icon" sizes="180x180"><script type="module" src="/_astro/Favicons.astro_astro_type_script_index_0_lang.6CIbbPZT.js"></script><style>:root{--aw-font-sans:'Inter Variable';--aw-font-serif:'Inter Variable';--aw-font-heading:'Inter Variable';--aw-color-primary:rgb(1 97 239);--aw-color-secondary:rgb(1 84 207);--aw-color-accent:rgb(109 40 217);--aw-color-text-heading:rgb(0 0 0);--aw-color-text-default:rgb(16 16 16);--aw-color-text-muted:rgb(16 16 16 / 66%);--aw-color-bg-page:rgb(255 255 255);--aw-color-bg-page-dark:rgb(3 6 32)}.dark{--aw-font-sans:'Inter Variable';--aw-font-serif:'Inter Variable';--aw-font-heading:'Inter Variable';--aw-color-primary:rgb(1 97 239);--aw-color-secondary:rgb(1 84 207);--aw-color-accent:rgb(109 40 217);--aw-color-text-heading:rgb(247, 248, 248);--aw-color-text-default:rgb(229 236 246);--aw-color-text-muted:rgb(229 236 246 / 66%);--aw-color-bg-page:rgb(3 6 32)}</style><script>!function(){const e="system";function t(e){"dark"===e?document.documentElement.classList.add("dark"):document.documentElement.classList.remove("dark");const t=document.querySelectorAll("[data-aw-toggle-color-scheme] > input");t&&t.length&&t.forEach(t=>{t.checked="dark"!==e})}e&&e.endsWith(":only")||(localStorage.theme,0)?t(e.replace(":only","")):"dark"===localStorage.theme||!("theme"in localStorage)&&window.matchMedia("(prefers-color-scheme: dark)").matches?t("dark"):t("light")}()</script><title>Why Pay for the OPC UA Server on a Beckhoff Controller? — ToddySoft</title><meta content="Every Beckhoff controller already speaks ADS. OPC UA is a licensed server on top. Measured from the controller’s own figures: reading natively by address barely registered, up to 2500 values every 10 ms. A busy OPC UA server put its work in the PLC task. Resolving names in the runtime on every read cost up to 40% of its CPU. A look at what the OPC UA license buys, and where each way of reading puts its work." name="description"><meta content="index,follow" name="robots"><link href="https://toddysoft.com/blog/twincat-controller-load" rel="canonical"><meta content="Why Pay for the OPC UA Server on a Beckhoff Controller?" property="og:title"><meta content="Every Beckhoff controller already speaks ADS. OPC UA is a licensed server on top. Measured from the controller’s own figures: reading natively by address barely registered, up to 2500 values every 10 ms. A busy OPC UA server put its work in the PLC task. Resolving names in the runtime on every read cost up to 40% of its CPU. A look at what the OPC UA license buys, and where each way of reading puts its work." property="og:description"><meta content="https://toddysoft.com/blog/twincat-controller-load" property="og:url"><meta content="article" property="og:type"><meta content="https://toddysoft.com/_astro/twincat-controller-load-title.D5vn2Gn6_1RTfFE.jpg" property="og:image"><meta content="1200" property="og:image:width"><meta content="800" property="og:image:height"><meta content="en" property="og:locale"><meta content="ToddySoft" property="og:site_name"><meta content="summary_large_image" name="twitter:card"><meta content="orcPxI47GSa-cRvY11tUe6iGg2IO_RPvnA1q95iEM3M" name="google-site-verification"><meta content="true" name="astro-view-transitions-enabled"><meta content="swap" name="astro-view-transitions-fallback"><script type="module" src="/_astro/ClientRouter.astro_astro_type_script_index_0_lang.CDGfc0hd.js"></script><link href="/_astro/terms.WCa13S59.css" rel="stylesheet"><style>.adoc .adoc-scroll{overflow-x:auto;margin:1.75rem 0}.adoc table.tableblock{width:auto;min-width:100%;margin:0;border-collapse:collapse;font-size:.8em;line-height:1.45}.adoc table.tableblock td,.adoc table.tableblock th{min-width:6rem;border:1px solid rgb(148 163 184 / 35%);padding:.4rem .6rem;vertical-align:top}.adoc table.tableblock thead th{background:#94a3b81f;font-weight:600}.adoc table.tableblock p.tableblock{margin:0}.adoc table.tableblock p.tableblock+p.tableblock{margin-top:.4rem}.adoc .title,.adoc caption.title{font-size:.8em;font-weight:600;line-height:1.5;text-align:left;color:var(--aw-color-text-muted)}.adoc .adoc-table-title{margin-bottom:.5rem}.adoc .adoc-table-title+.adoc-scroll{margin-top:0}.adoc .imageblock>.title{margin-top:.6rem}.adoc .imageblock{margin:2rem 0}.adoc .imageblock img{max-width:100%;height:auto}.adoc .imageblock.text-center .content{text-align:center}.adoc .imageblock:has(img[src$="s7-hardening-tree.png"]){width:min(1180px,94vw);max-width:none;position:relative;left:50%;transform:translate(-50%)}.adoc .imageblock:has(img[src$="s7-hardening-tree.png"]) img{width:100%}.adoc .admonitionblock>table{display:block;width:100%;margin:1.75rem 0;border:0;border-left:3px solid;border-radius:.25rem;padding:.875rem 1.125rem;font-size:.95em}.adoc .admonitionblock tbody,.adoc .admonitionblock tr{display:block}.adoc .admonitionblock td{display:block;border:0;padding:0}.adoc .admonitionblock td.icon{margin-bottom:.3rem}.adoc .admonitionblock td.icon i:before{content:attr(title);font-style:normal;font-weight:700;font-size:.72em;letter-spacing:.08em;text-transform:uppercase}.adoc .admonitionblock td.content>:first-child{margin-top:0}.adoc .admonitionblock td.content>:last-child{margin-bottom:0}.adoc .admonitionblock.note>table{border-left-color:#3b82f6;background:#3b82f614}.adoc .admonitionblock.note td.icon i:before{color:#3b82f6}.adoc .admonitionblock.tip>table{border-left-color:#10b981;background:#10b98114}.adoc .admonitionblock.tip td.icon i:before{color:#10b981}.adoc .admonitionblock.important>table{border-left-color:#f59e0b;background:#f59e0b1a}.adoc .admonitionblock.important td.icon i:before{color:#d97706}.adoc .admonitionblock.warning>table{border-left-color:#ef4444;background:#ef444417}.adoc .admonitionblock.warning td.icon i:before{color:#dc2626}.adoc sup.footnote a{text-decoration:none;font-weight:600}.adoc #footnotes{margin-top:3rem;padding-top:1.25rem;border-top:1px solid rgb(148 163 184 / 30%);font-size:.8em;line-height:1.6;color:var(--aw-color-text-muted)}.adoc #footnotes hr{display:none}.adoc #footnotes .footnote{margin:.4rem 0}.adoc .quoteblock.abstract blockquote{margin:0 0 2rem;padding:0 0 0 1rem;border-left:3px solid rgb(148 163 184 / 35%);font-style:normal;font-weight:400;color:var(--aw-color-text-muted)}.adoc .quoteblock.abstract blockquote p:after,.adoc .quoteblock.abstract blockquote p:before,.adoc .quoteblock.abstract blockquote:after,.adoc .quoteblock.abstract blockquote:before{content:none}.adoc #toc{margin:2rem 0 2.5rem;padding:1rem 1.25rem;border:1px solid rgb(148 163 184 / 30%);border-radius:.5rem;font-size:.85em}.adoc #toc #toctitle{margin-bottom:.5rem;color:inherit;font-size:1em}.adoc #toc ul{margin:0;padding-left:1.1rem;list-style:none}.adoc #toc ul ul{padding-left:1rem}.adoc #toc li{margin:.15rem 0}.adoc #toc a{text-decoration:none}.adoc #toc a:hover{text-decoration:underline}.adoc a.anchor{float:left;width:.85em;margin-left:-.85em;text-decoration:none;opacity:0}.adoc a.anchor:before{content:"#";color:var(--aw-color-text-muted);font-weight:400}.adoc a.anchor:focus,.adoc h2:hover a.anchor,.adoc h3:hover a.anchor,.adoc h4:hover a.anchor{opacity:1}.adoc .sect1{margin-top:2.5rem}.adoc .openblock>.content>:first-child{margin-top:0}</style></head><body class="tracking-tight antialiased bg-page text-default"><header class="mx-auto w-full border-b border-gray-50/0 ease-in-out flex-none sticky top-0 transition-[opacity] z-40" data-aw-sticky-header="true" id="header"><div class="absolute inset-0"></div><div class="mx-auto w-full max-w-7xl md:grid md:grid-cols-3 md:items-center md:px-6 px-3 py-3 relative text-default"><div class="flex justify-between"><a href="/" class="flex items-center"><svg height="100%" width="100%" viewBox="0 0 1418 355" style="fill-rule:evenodd;clip-rule:evenodd;stroke-linecap:round;stroke-linejoin:round;stroke-miterlimit:1.5" xml:space="preserve" xmlns:serif="http://www.serif.com/"><g><g><path d="M94.336,211.021c-0,5.103 -4.143,9.246 -9.246,9.246l-36.755,0c-5.104,0 -9.247,-4.143 -9.247,-9.246c0,-5.103 4.143,-9.246 9.247,-9.246l36.755,0c5.103,0 9.246,4.143 9.246,9.246Z" style="fill:#374b54;stroke:#000;stroke-width:2.08px"/><rect height="9.112" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="39.009" y="211.21"/><rect height="5.619" style="fill:#374b54" width="53.331" x="40.058" y="210.064"/></g><g><path d="M356.537,212.422c0,5.103 -4.143,9.246 -9.246,9.246l-36.755,-0c-5.103,-0 -9.246,-4.143 -9.246,-9.246c0,-5.103 4.143,-9.246 9.246,-9.246l36.755,-0c5.103,-0 9.246,4.143 9.246,9.246Z" style="fill:#374b54;stroke:#000;stroke-width:2.08px"/><rect height="9.112" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="301.211" y="212.611"/><rect height="5.619" style="fill:#374b54" width="53.331" x="302.26" y="211.464"/></g><g><path d="M357.175,294.629c0,-5.103 -4.143,-9.246 -9.246,-9.246l-36.755,-0c-5.103,-0 -9.246,4.143 -9.246,9.246c0,5.103 4.143,9.246 9.246,9.246l36.755,-0c5.103,-0 9.246,-4.143 9.246,-9.246Z" style="fill:#374b54;stroke:#000;stroke-width:2.08px"/><rect height="9.112" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="301.849" y="285.328"/><rect height="5.619" style="fill:#374b54" width="53.331" x="302.898" y="289.967"/></g><g><path d="M94.994,294.996c0,-5.103 -4.143,-9.246 -9.246,-9.246l-36.755,-0c-5.103,-0 -9.246,4.143 -9.246,9.246c0,5.103 4.143,9.246 9.246,9.246l36.755,0c5.103,0 9.246,-4.143 9.246,-9.246Z" style="fill:#374b54;stroke:#000;stroke-width:2.08px"/><rect height="9.112" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="39.668" y="285.695"/><rect height="5.619" style="fill:#374b54" width="53.331" x="40.717" y="290.334"/></g><rect height="21.469" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="38.848" y="228.26"/><rect height="21.469" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="38.607" y="256.489"/><rect height="21.469" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="301.246" y="227.512"/><rect height="21.469" style="fill:#374b54;stroke:#000;stroke-width:2.08px" width="55.334" x="301.396" y="256.368"/><path d="M308.269,89.174c0,33.481 -27.182,60.663 -60.663,60.663l-100.336,-0c-33.481,-0 -60.663,-27.182 -60.663,-60.663c0,-33.481 27.182,-60.663 60.663,-60.663l100.336,0c33.481,0 60.663,27.182 60.663,60.663Z" style="fill:#c8223d"/><g><ellipse cx="148.51" cy="88.518" rx="38.948" ry="37.056" style="fill:#fafbf9"/><ellipse cx="148.431" cy="87.961" rx="21.244" ry="19.833" style="fill:#2563EA"/></g><g><ellipse cx="246.863" cy="88.349" rx="38.948" ry="37.056" style="fill:#fafbf9"/><ellipse cx="246.783" cy="87.792" rx="21.244" ry="19.833" style="fill:#2563EA"/></g><path d="M289.052,265.958c-0,19.132 -15.533,34.665 -34.665,34.665l-115.661,0c-19.132,0 -34.665,-15.533 -34.665,-34.665c-0,-19.132 15.533,-34.665 34.665,-34.665l115.661,0c19.132,0 34.665,15.533 34.665,34.665Z" style="fill:#c7233d"/><rect height="67.469" style="fill:#c7233d" width="184.674" x="104.203" y="201.73"/><path d="M215.87,171.465l-36.826,0l0.946,-21.651l34.934,0l0.946,21.651Z" style="fill:#c8223d"/><path d="M288.804,200.64c-0,16.462 -13.366,29.828 -29.829,29.828l-124.955,0c-16.463,0 -29.829,-13.366 -29.829,-29.828c0,-16.463 13.366,-29.829 29.829,-29.829l124.955,0c16.463,0 29.829,13.366 29.829,29.829Z" style="fill:#c8223d"/><ellipse cx="265.385" cy="194.71" rx="6.135" ry="5.837" style="fill:#ebebeb"/></g><g><g transform="matrix(200,0,0,200,973.264,171.86)"></g><text style="font-family:Arial-BoldMT,Arial,sans-serif;font-weight:700;font-size:200px;fill:#c8223d" x="388.205px" y="171.86px">T<tspan x="495.529px 617.697px " y="171.86px 171.86px ">od</tspan>dy</text><g><g transform="matrix(200,0,0,200,1370.65,171.075)"></g><text style="font-family:Arial-BoldMT,Arial,sans-serif;font-weight:700;font-size:200px;fill:#2563EA" x="981.877px" y="171.075px">Soft</text><g transform="matrix(104.167,0,0,104.167,1181.09,303.012)"></g><g transform="matrix(104.167,0,0,104.167,1215.78,303.012)"></g><g transform="matrix(104.167,0,0,104.167,1366.28,303.012)"></g><text style="font-family:Arial-BoldMT,Arial,sans-serif;font-weight:700;font-size:104.167px;fill:#374b54" x="666.001px" y="303.012px">IIoT simpliﬁed</text></g></g></svg></a><div class="flex items-center md:hidden"><button class="flex items-center cursor-pointer flex-col group h-12 justify-center rounded w-12" aria-label="Toggle Menu" type="button" data-aw-toggle-menu><span class="sr-only">Toggle Menu</span> <span class="transition duration-200 bg-black dark:bg-white ease h-0.5 my-1 opacity-80 rounded-full transform w-6 group-[.expanded]:rotate-45 group-[.expanded]:translate-y-2.5" aria-hidden="true"></span> <span class="transition duration-200 bg-black dark:bg-white ease h-0.5 my-1 opacity-80 rounded-full transform w-6 group-[.expanded]:opacity-0" aria-hidden="true"></span> <span class="transition duration-200 bg-black dark:bg-white ease h-0.5 my-1 opacity-80 rounded-full transform w-6 group-[.expanded]:-rotate-45 group-[.expanded]:-translate-y-2.5" aria-hidden="true"></span></button></div></div><nav class="items-center md:w-auto w-full md:flex hidden md:justify-self-center md:mx-5 md:overflow-x-auto md:overflow-y-visible overflow-x-hidden overflow-y-auto text-default" aria-label="Main navigation"><ul class="flex flex-col font-medium md:flex-row md:justify-center md:self-center md:text-[0.9375rem] md:w-auto text-xl tracking-[0.01rem] w-full"><li class><a href="/" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Home</a></li><li class><a href="/products" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Products</a></li><li class><a href="/pricing" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Pricing</a></li><li class><a href="/solutions" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Solutions</a></li><li class><a href="/consulting" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Consulting</a></li><li class><a href="/blog" class="flex items-center dark:hover:text-white hover:text-link px-4 py-3 whitespace-nowrap">Blog</a></li></ul></nav><div class="flex items-center md:w-auto w-full bottom-0 fixed justify-end left-0 md:flex md:justify-self-end md:mb-0 md:p-0 md:self-center md:static p-3 rtl:left-auto rtl:right-0"><div class="flex items-center md:w-auto w-full justify-between"><div class="flex"><button class="text-muted dark:text-gray-400 dark:focus:ring-gray-700 dark:hover:bg-gray-700 focus:outline-none focus:ring-4 focus:ring-gray-200 hover:bg-gray-100 inline-flex items-center p-2.5 rounded-lg text-sm" aria-label="Toggle between Dark and Light mode" type="button" data-aw-toggle-color-scheme><svg height="1em" width="1em" class="w-6 h-6 md:h-5 md:inline-block md:w-5" data-icon="tabler:sun"><symbol id="ai:tabler:sun" viewBox="0 0 24 24"><path d="M8 12a4 4 0 1 0 8 0a4 4 0 1 0-8 0m-5 0h1m8-9v1m8 8h1m-9 8v1M5.6 5.6l.7.7m12.1-.7l-.7.7m0 11.4l.7.7m-12.1-.7l-.7.7" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"/></symbol><use href="#ai:tabler:sun"></use></svg></button></div><div class="rtl:ml-0 ml-4 rtl:mr-4"><nav class="flex justify-end gap-3 text-sm"><a href="/blog/twincat-controller-load" class="font-bold underline" lang="en" aria-current="page">EN </a><a href="/de/blog/twincat-controller-load" class="hover:opacity-100 opacity-80" lang="de">DE</a></nav></div></div></div></div></header><main><section class="mx-auto lg:py-20 py-8 sm:py-16"><article><header class="intersect-once intersect-quarter motion-safe:md:opacity-0 motion-safe:md:intersect:animate-fade"><div class="flex px-4 flex-col justify-between max-w-3xl mb-2 mt-0 mx-auto sm:flex-row sm:items-center sm:px-6"><p><svg height="1em" width="1em" class="inline-block -mt-0.5 dark:text-gray-400 h-4 w-4" data-icon="tabler:clock"><symbol id="ai:tabler:clock" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"><path d="M3 12a9 9 0 1 0 18 0a9 9 0 0 0-18 0"/><path d="M12 7v5l3 3"/></g></symbol><use href="#ai:tabler:clock"></use></svg> <time class="inline-block" datetime="Wed Sep 30 2026 00:00:00 GMT+0000 (Coordinated Universal Time)">Sep 30, 2026</time> · <a href="/category/engineering" class="inline-block hover:underline">Engineering </a>&nbsp;· <span>29</span> min read</p></div><h1 class="mx-auto sm:px-6 max-w-3xl px-4 font-bold font-heading leading-tighter md:text-5xl text-4xl tracking-tighter">Why Pay for the OPC UA Server on a Beckhoff Controller?</h1><p class="text-muted dark:text-slate-400 max-w-3xl mb-8 md:text-2xl mt-4 mx-auto px-4 sm:px-6 text-justify text-xl">Every Beckhoff controller already speaks ADS. OPC UA is a licensed server on top. Measured from the controller’s own figures: reading natively by address barely registered, up to 2500 values every 10 ms. A busy OPC UA server put its work in the PLC task. Resolving names in the runtime on every read cost up to 40% of its CPU. A look at what the OPC UA license buys, and where each way of reading puts its work.</p><img alt="Every Beckhoff controller already speaks ADS. OPC UA is a licensed server on top. Measured from the controller’s own figures: reading natively by address barely registered, up to 2500 values every 10 ms. A busy OPC UA server put its work in the PLC task. Resolving names in the runtime on every read cost up to 40% of its CPU. A look at what the OPC UA license buys, and where each way of reading puts its work." class="dark:bg-slate-700 bg-gray-400 mb-6 lg:max-w-[900px] max-w-full mx-auto sm:rounded-md" crossorigin="anonymous" decoding="async" height="506" loading="eager" referrerpolicy="no-referrer" sizes="(max-width: 900px) 400px, 900px" src="/_astro/twincat-controller-load-title.D5vn2Gn6.webp" style="object-fit:cover;object-position:center;max-width:900px;max-height:506px;aspect-ratio:1.7786561264822134;width:100%" width="900" srcset="/_astro/twincat-controller-load-title.D5vn2Gn6_2g2AkE.webp 400w, /_astro/twincat-controller-load-title.D5vn2Gn6_SijRM.webp 900w, /_astro/twincat-controller-load-title.D5vn2Gn6_a5ulB.webp 1800w"></header><div class="mx-auto sm:px-6 max-w-3xl px-6 mt-8 adoc dark:prose-a:text-blue-400 dark:prose-headings:text-slate-300 dark:prose-invert lg:prose-xl prose prose-a:text-primary prose-headings:font-bold prose-headings:font-heading prose-headings:leading-tighter prose-headings:scroll-mt-[128px] prose-headings:tracking-tighter prose-img:rounded-md prose-img:shadow-lg prose-li:my-0 prose-md"><div id="preamble"><div class="sectionbody"><div class="abstract quoteblock"><blockquote>Every Beckhoff controller already speaks ADS. OPC UA is an extra, licensed server on top. So what does the license buy you, and what does it cost the controller? We measured it from the controller’s own figures. Reading by address over ADS barely registered, up to 2500 values every 10 ms. Polled faster, the OPC UA server’s work landed inside the PLC task. Asked for 2500 variables every 10 ms, the OPC UA server answered 12 reads a second. ADS answered about 100, every read the client asked for.</blockquote></div><div class="toc" id="toc"><div class="title" id="toctitle">Table of Contents</div><ul class="sectlevel1"><li><a href="#_the_question">1. The question</a></li><li><a href="#_before_the_first_read">2. Before the first read</a><ul class="sectlevel2"><li><a href="#_and_after_every_change">2.1. And after every change</a></li></ul></li><li><a href="#_how_i_measured_it">3. How I measured it</a></li><li><a href="#_six_ways_to_read_a_symbol_over_ads">4. Six ways to read a symbol over ADS</a></li><li><a href="#_polling">5. Polling</a><ul class="sectlevel2"><li><a href="#_ads_reading_by_address_costs_next_to_nothing">5.1. ADS: reading by address costs next to nothing</a></li><li><a href="#_ads_resolving_names_in_the_runtime_costs_its_cpu">5.2. ADS: resolving names in the runtime costs its CPU</a></li><li><a href="#_opc_ua_the_task_pays_when_the_server_works">5.3. OPC UA: the task pays when the server works</a></li><li><a href="#_ads_and_opc_ua_side_by_side">5.4. ADS and OPC UA side by side</a></li></ul></li><li><a href="#_subscriptions">6. Subscriptions</a></li><li><a href="#_what_it_costs_the_network">7. What it costs the network</a></li><li><a href="#_so_is_the_opc_ua_server_worth_it">8. So is the OPC UA server worth it?</a></li><li><a href="#_what_to_keep_in_mind">9. What to keep in mind</a></li><li><a href="#_the_point">10. The point</a></li><li><a href="#_version_history">11. Version history</a></li></ul></div></div></div><div class="sect1"><h2 id="_the_question"><a href="#_the_question" class="anchor"></a>1. The question</h2><div class="sectionbody"><div class="paragraph"><p>ADS is the protocol TwinCAT itself is built on. Engineering, the runtime and every Beckhoff tool talk to the controller over it. It is on every controller. It costs nothing extra.</p></div><div class="paragraph"><p>OPC UA is something you add. Beckhoff’s server, TF6100, is a licensed TwinCAT function. Install it, license it, configure it, and any OPC UA client can browse the program’s variables by name. Standard protocol, standard security, standard tooling.</p></div><div class="paragraph"><p>So when a project specifies OPC UA for a Beckhoff line, the question is worth asking out loud. <strong>Why pay for a second server on a controller that already has a native one?</strong></p></div><div class="paragraph"><p>The usual answer is interoperability. Often that answer is right. This article adds a question the license price does not show: <strong>what does each way of reading cost the controller itself?</strong></p></div><div class="paragraph"><p>A PLC runs its program in a fixed cycle and answers requests in the time that is left. Whatever a client asks for has to be paid for somewhere on that controller. Either inside the task that runs the machine or beside it. The interesting part is not only how much, but where the work lands and how it grows when you ask for more.</p></div><div class="paragraph"><p>The <a href="/blog/protocol-benchmark">Siemens article</a> looked at the same kind of question from the client’s side. This one stays on the controller. A <a href="/blog/protocol-comparison">third article</a> puts both vendors side by side with five more.</p></div></div></div><div class="sect1"><h2 id="_before_the_first_read"><a href="#_before_the_first_read" class="anchor"></a>2. Before the first read</h2><div class="sectionbody"><div class="paragraph"><p>The license price is only part of what the OPC UA server costs. The rest is the effort of getting it running, and on Beckhoff hardware that effort is considerable.</p></div><div class="paragraph"><p>On a Siemens controller, the OPC UA server is a setting in the device’s properties in TIA Portal. On our Linux-based Beckhoff controller it took four separate steps:</p></div><div class="arabic olist"><ol class="arabic"><li><p><strong>Install it.</strong> Log in to the controller and install the server’s packages as root.</p></li><li><p><strong>Configure the server.</strong> This takes a separate configuration tool, outside the engineering environment.</p></li><li><p><strong>Configure the project.</strong> Back in TwinCAT engineering, enable the download of the symbol file in the PLC project’s properties. Then mark the variables the server should publish with an attribute in the PLC code. Anything unmarked stays invisible to OPC UA.</p></li><li><p><strong>License it.</strong> Generate a license request using the TAN Beckhoff sends on purchase. Email the request to an automated address. Receive a license file back, then install it manually in the engineering environment.</p></li></ol></div><div class="paragraph"><p>None of these steps is hard once you know it. Together they are a procedure someone has to document, and repeat on every controller.</p></div><div class="paragraph"><p>ADS needs none of them. It is already running.</p></div><div class="sect2"><h3 id="_and_after_every_change"><a href="#_and_after_every_change" class="anchor"></a>2.1. And after every change</h3><div class="paragraph"><p>The same difference shows up again when the program changes. Partway through this benchmark we added 2500 new variables to the running project and downloaded it to the CX9240.</p></div><div class="paragraph"><p><strong>Over ADS, the new variables were readable right after the download.</strong> No restart, no configuration. Our driver’s default mode, <code>on-demand</code>, keeps an address only until TwinCAT reports a program change, then looks the name up again.</p></div><div class="paragraph"><p><strong>Over OPC UA, they first had to be marked for publication in the PLC code.</strong> Even then, a browse of the server right after the download showed none of them, while the PLC was already running the new program. They appeared only after we restarted the controller. Beckhoff’s documentation describes the server reading the symbol file when TwinCAT starts. We did not find a setting that makes it reload after a download, though one may exist. We saw this once, on one controller with one TF6100 version.</p></div><div class="paragraph"><p>Some integrators will call the first half of that a feature. With OPC UA, every published variable is a deliberate decision in the PLC project, and nothing leaves the controller by accident. With ADS, the PLC programmer does not have to think about the client at all. A variable can still be kept out of reach by marking it <code>{attribute 'TcNoSymbol'}</code>. OPC UA publishes nothing unless told to. ADS publishes everything unless told not to. Either can be what you want. What it costs is maintenance: with OPC UA, every new value a client needs is a change to the PLC project, and possibly a restart.</p></div></div></div></div><div class="sect1"><h2 id="_how_i_measured_it"><a href="#_how_i_measured_it" class="anchor"></a>3. How I measured it</h2><div class="sectionbody"><div class="paragraph"><p>A client reads N integers from a TwinCAT 3 controller. N is 80, 500 or 2500. It either polls at a held rate (every 2 s, 500 ms, 200 ms, 50 ms, 20 ms or 10 ms) or subscribes to the values.</p></div><div class="paragraph"><p>The values come in two shapes: elements of one array, and separately 2500 distinct variables. The array is never read as a whole. Each value is its own item in the read, addressing one element, so 2500 values are 2500 items either way. The difference turns out to matter a great deal for OPC UA.</p></div><div class="paragraph"><p>While it does, I read the controller’s <strong>own</strong> figures beside the workload:</p></div><div class="ulist"><ul><li><p><strong>The PLC task’s execution time.</strong> The task runs every 10 ms, and the machine’s program lives here. Shown is how much the 95th percentile of its execution time grew, the slow cycles rather than the typical one.</p></li><li><p><strong>TwinCAT’s CPU usage for work outside the task.</strong> Communication, symbol lookups, the OPC UA server’s own processing: anything the runtime does beside the program.</p></li></ul></div><div class="paragraph"><p>Every rate is held for 10 s and compared against an idle baseline. Every measurement runs three passes, in rotated order, with the driver exactly as it ships. Where the three passes disagree, the figure is not quoted. A positive control proves the figures can move at all before a flat row is read as "no cost". Without it, a quiet row could simply mean the probe was not looking.</p></div><div class="paragraph"><p>Two controllers:</p></div><div class="ulist"><ul><li><p>a <strong>CX9240</strong>, TwinCAT 3.1.2127, with the OPC UA server TF6100</p></li><li><p>a <strong>C6920</strong>, TwinCAT 3.1.1926, ADS only on this bench</p></li></ul></div><div class="paragraph"><p>So every OPC UA figure below comes from the CX9240. The C6920 shows how the ADS results change on a different machine.</p></div></div></div><div class="sect1"><h2 id="_six_ways_to_read_a_symbol_over_ads"><a href="#_six_ways_to_read_a_symbol_over_ads" class="anchor"></a>4. Six ways to read a symbol over ADS</h2><div class="sectionbody"><div class="paragraph"><p>An ADS client names a variable by its symbol. The runtime serves memory by address. Every client has to turn one into the other somewhere. Where it does that turns out to matter a great deal.</p></div><div class="paragraph"><p>The driver measured here can do it six ways (<code>symbol-resolution=…​</code>). Together they cover how ADS clients in general work. <code>on-demand</code> is our driver’s default. Other drivers might default to other modes:</p></div><div class="title adoc-table-title">Table 1. The six symbol-resolution modes.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:28.5714%"><col style="width:71.4286%"></colgroup><thead><tr><th class="tableblock valign-top halign-left">Mode</th><th class="tableblock valign-top halign-left">What happens on the wire</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>on-demand</code> (ToddySoft default)</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">a symbol’s address is looked up the first time it is read and kept until TwinCAT reports a program change; reads go by address</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>table</code></p></td><td class="tableblock valign-top halign-left"><p class="tableblock">the runtime’s whole symbol and type tables are fetched when connecting; reads go by address</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>per-request</code></p></td><td class="tableblock valign-top halign-left"><p class="tableblock">the address is looked up again for every read, then read by address</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>by-name</code></p></td><td class="tableblock valign-top halign-left"><p class="tableblock">the runtime is asked to read by symbol name, and resolves the name itself on every read</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>handle-on-demand</code></p></td><td class="tableblock valign-top halign-left"><p class="tableblock">a handle is requested per symbol on first use and read through until the program changes</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>handle-per-request</code></p></td><td class="tableblock valign-top halign-left"><p class="tableblock">for every read: request a handle, read through it, release it — what <code>pyads’ `read_by_name</code> does</p></td></tr></tbody></table></div><div class="paragraph"><p>Beside them I measured <code>on-demand</code> over <strong>Secure ADS</strong>, both with a pre-shared key and with certificates. On the OPC UA side, three security levels: None, Sign, and Sign and encrypt (Basic256Sha256). None of them made a measurable difference to the load on the controller. Secure ADS measured the same as plain ADS, and the three OPC UA levels measured the same as each other. For OPC UA that held on the client too: every security level read at the same rate.</p></div></div></div><div class="sect1"><h2 id="_polling"><a href="#_polling" class="anchor"></a>5. Polling</h2><div class="sectionbody"><div class="sect2"><h3 id="_ads_reading_by_address_costs_next_to_nothing"><a href="#_ads_reading_by_address_costs_next_to_nothing" class="anchor"></a>5.1. ADS: reading by address costs next to nothing</h3><div class="paragraph"><p><code>on-demand</code>, <code>table</code> and <code>per-request</code> all end in a read by address. On both controllers they kept the PLC task within about 3 µs of idle at its 95th percentile, wherever the passes agreed, and TwinCAT’s CPU figure at its idle level.</p></div><div class="paragraph"><p>The heaviest case on the bench counts too: 2500 values every 10 ms. With <code>on-demand</code>, the CX9240 managed 99.7 reads a second there, at 7.7 ms per read.</p></div><div class="paragraph"><p>These figures cover reading, not connecting. <code>table</code> does its work up front: it fetches the whole symbol and type tables every time it connects. On a large installation those tables can run to several hundred kilobytes. At one of our beta testers they were more than a megabyte. <code>on-demand</code> fetches only the symbols a client actually reads.</p></div></div><div class="sect2"><h3 id="_ads_resolving_names_in_the_runtime_costs_its_cpu"><a href="#_ads_resolving_names_in_the_runtime_costs_its_cpu" class="anchor"></a>5.2. ADS: resolving names in the runtime costs its CPU</h3><div class="paragraph"><p>The other three make the runtime do more than find an address: read every value by name, or issue a handle for it and read through that. TwinCAT’s CPU figure shows it:</p></div><div class="title adoc-table-title">Table 2. TwinCAT CPU usage outside the PLC task: the largest figure where the passes agreed.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:33.3333%"><col style="width:33.3333%"><col style="width:33.3334%"></colgroup><thead><tr><th class="tableblock valign-top halign-left">Mode</th><th class="tableblock valign-top halign-right">CX9240</th><th class="tableblock valign-top halign-right">C6920</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>by-name</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">40% (500 values, every 10 ms)</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">9% (2500 values, every 50 ms)</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>handle-per-request</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">10% (2500 values, every 500 ms)</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">12% (2500 values, every 50 ms)</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock"><code>handle-on-demand</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">7% (idle 5–8%)</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">about 1%</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">address-based modes</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">idle (4–7%)</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">idle (0%)</p></td></tr></tbody></table></div><div class="paragraph"><p>Same protocol. Same controller. Same values. Between the first and last rows, the only difference is how much work the runtime does for each value. At larger reads and faster rates the CX9240 went higher still, but its three passes disagreed by too much to quote a figure.</p></div><div class="paragraph"><p>The two controllers put that work in different places. On the CX9240 the PLC task’s 95th percentile grows with it, by about 12 µs with a handle per read. On the C6920 it stays within 0.3 µs, and the work lands outside the task entirely.</p></div><div class="paragraph"><p><code>handle-per-request</code> deserves a second look. Request a handle, read, release it: a common Python library does exactly that in its <code>read_by_name</code> call. On the CX9240 it took 5.6 times as long as a read by address for 2500 values, and already at one read every 500 ms it kept 10% of TwinCAT’s CPU busy.</p></div></div><div class="sect2"><h3 id="_opc_ua_the_task_pays_when_the_server_works"><a href="#_opc_ua_the_task_pays_when_the_server_works" class="anchor"></a>5.3. OPC UA: the task pays when the server works</h3><div class="paragraph"><p>OPC UA behaves differently from every ADS mode. Its cost shows up in the PLC task itself.</p></div><div class="paragraph"><p>At slow rates the task does not notice it. Polled faster, wherever the three passes agreed, the task’s 95th percentile grew by 17 to 18 µs reading separate variables and by 25 to 37 µs reading array elements. Over the array, TwinCAT’s CPU outside the task rose to 15 to 17% at the fastest rates. ADS by address stayed within about 3 µs.</p></div><div class="paragraph"><p>Many OPC UA cells disagreed between passes, more than for any ADS mode. The figures above are the stable ones, not the largest. The three security levels behaved alike.</p></div></div><div class="sect2"><h3 id="_ads_and_opc_ua_side_by_side"><a href="#_ads_and_opc_ua_side_by_side" class="anchor"></a>5.4. ADS and OPC UA side by side</h3><div class="paragraph"><p>Same controller, the CX9240. ADS in its default mode against the OPC UA server, first for what polling costs the controller:</p></div><div class="title adoc-table-title">Table 3. What polling costs the controller. CX9240, growth of the PLC task’s 95th percentile. 🔒 encrypted and authenticated.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:42.8571%"><col style="width:28.5714%"><col style="width:28.5715%"></colgroup><thead><tr><th class="tableblock valign-top halign-left"></th><th class="tableblock valign-top halign-left">ADS, <code>on-demand</code></th><th class="tableblock valign-top halign-left">OPC UA</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-left"><p class="tableblock">Slow rates</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">idle</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">idle</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">Fast rates</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">within about 3 µs</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">17–18 µs (separate variables), 25–37 µs (array elements)</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">Where the work lands</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">barely anywhere</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">in the PLC task</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">Security</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">Secure ADS 🔒 (TLS, signed and encrypted): no difference</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">OPC UA Sign, Sign and encrypt 🔒: no difference</p></td></tr></tbody></table></div><div class="paragraph"><p>🔒 marks the ways in that run with the channel encrypted and the client authenticated: Secure ADS, with certificates or a pre-shared key, and OPC UA with Sign and encrypt. Plain ADS and OPC UA with None run in the clear. Sign alone authenticates and protects against tampering but does not encrypt.</p></div><div class="paragraph"><p>Then for what it delivers. Asked for a read every 10 ms:</p></div><div class="title adoc-table-title">Table 4. Reads per second achieved when asked for one every 10 ms, and the median time per read. CX9240, any OPC UA security level.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:14.2857%"><col style="width:28.5714%"><col style="width:28.5714%"><col style="width:28.5715%"></colgroup><thead><tr><th class="tableblock valign-top halign-right">Values</th><th class="tableblock valign-top halign-right">ADS, <code>on-demand</code></th><th class="tableblock valign-top halign-right">OPC UA, separate variables</th><th class="tableblock valign-top halign-right">OPC UA, array elements, one item each</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-right"><p class="tableblock">80</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">99.9/s, 2.4 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">99.9/s, 5.1 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">34/s, 29 ms</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">500</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">99.7/s, 4.5 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">55/s, 18 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">5.7/s, 174 ms</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">2500</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">99.8/s, 6.8 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">12/s, 83 ms</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">1.1/s, 898 ms</p></td></tr></tbody></table></div><div class="paragraph"><p>The ADS figures are for separate variables. Over the array, ADS kept the same rate, at 7.7 ms per read of 2500.</p></div><div class="paragraph"><p>ADS by address answers about 100 reads a second at every size. The test asked for exactly that many, so the figure is a limit of the test, not of ADS. A read took 2.4 ms to 6.8 ms, so the controller spent most of each 10 ms interval waiting for the next request.</p></div><div class="paragraph"><p>The client sends one read at a time and waits for the answer. When a read takes longer than 10 ms, the next one starts as soon as it returns, so nothing is dropped or queued. Where the OPC UA figures fall short of 100, the server was answering back to back. They are real limits of the server.</p></div><div class="paragraph"><p><strong>For OPC UA, how the values are stored matters as much as the protocol.</strong> The same server answered 2500 separate variables about ten times as fast as 2500 array elements, each addressed on its own. Our first run read only the array, and put ADS more than sixty times ahead at 2500 values. Most of that gap came from the array, not from OPC UA as such.</p></div><div class="paragraph"><p>Most systems on a shopfloor poll: historians, dashboards, SCADA. For them the fair comparison is the separate-variable column, and ADS still keeps a clear lead. At 80 values both kept up with a read every 10 ms. At 500 values ADS was about four times as fast. At 2500 it read the values in 6.8 ms, where the OPC UA server needed 83 ms, about twelve times as long. Asked once every 2 s instead of back to back, the gap at 2500 values was seven times: 13.5 against 92.5 ms.</p></div></div></div></div><div class="sect1"><h2 id="_subscriptions"><a href="#_subscriptions" class="anchor"></a>6. Subscriptions</h2><div class="sectionbody"><div class="paragraph"><p>Subscribing moves the work into the controller. The client stops asking. The controller has to watch the values and report them.</p></div><div class="paragraph"><p>A subscription is either <strong>cyclic</strong>, at an interval the client names, or <strong>on change</strong>. What a cyclic subscription does with its interval differs by protocol:</p></div><div class="ulist"><ul><li><p><strong>ADS</strong> sends every value, every interval, whether it changed or not.</p></li><li><p><strong>OPC UA</strong> samples every value at the interval, then sends only the ones that changed.</p></li></ul></div><div class="paragraph"><p>The values did not change during the test. So it measures what watching costs and what a cyclic subscription delivers, not what delivering changes costs.</p></div><div class="paragraph"><p><strong>ADS delivers what it is asked, down to 10 ms.</strong> Every mode, Secure ADS included, delivered within about 1% of the requested rate on both controllers, up to 250,000 values a second for 2500 values every 10 ms.</p></div><div class="paragraph"><p><strong>OPC UA sent the initial values, then nothing.</strong> The server accepted all 2500 subscriptions. With static values it reports each value once and nothing after, at any requested rate. The protocol works that way; no server limit is involved.</p></div><div class="paragraph"><p><strong>What watching costs.</strong> For ADS in our driver’s default mode:</p></div><div class="title adoc-table-title">Table 5. What an ADS subscription costs the controller, <code>on-demand</code>, values not changing: growth of the PLC task’s 95th percentile and TwinCAT’s CPU outside the task. Idle CPU is 4–7% on the CX9240, 0% on the C6920 and 1% on the CX1010; the CX1010 was measured up to 500 values.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:11.1111%"><col style="width:22.2222%"><col style="width:22.2222%"><col style="width:22.2222%"><col style="width:22.2223%"></colgroup><thead><tr><th class="tableblock valign-top halign-right">Values</th><th class="tableblock valign-top halign-left">Subscription</th><th class="tableblock valign-top halign-left">CX9240</th><th class="tableblock valign-top halign-left">C6920</th><th class="tableblock valign-top halign-left">CX1010</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-right"><p class="tableblock">80</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">on change</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.2 µs, CPU 5%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.0 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 1%</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">80</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 200 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.0 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">80</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 10 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.3 µs, CPU 1%</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">on change</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.0 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 200 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+3.5 µs, CPU 7%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.7 µs, CPU 4%</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 10 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 0%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">2500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">on change</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.0 µs, CPU 1%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">—</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">2500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 200 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 1%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">—</p></td></tr><tr><td class="tableblock valign-top halign-right"><p class="tableblock">2500</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">every 10 ms</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">not stable</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">+0.1 µs, CPU 1%</p></td><td class="tableblock valign-top halign-left"><p class="tableblock">—</p></td></tr></tbody></table></div><div class="paragraph"><p>The C6920 does not notice any of it, even 2500 values every 10 ms. The CX1010 pays a little, and more CPU as the cycle tightens. The CX9240’s figures moved the most and disagreed the most between passes. Across all its ADS modes, the stable cells put 80 values at about 2 to 3 µs, 500 at 3 to 6 µs, and 2500 at around 9 to 12 µs, 27 µs with handles kept at 10 ms.</p></div><div class="paragraph"><p>What delivering changes costs was not part of this run: the values held still throughout.</p></div></div></div><div class="sect1"><h2 id="_what_it_costs_the_network"><a href="#_what_it_costs_the_network" class="anchor"></a>7. What it costs the network</h2><div class="sectionbody"><div class="paragraph"><p>So far every figure was about the controller. The same reads also cross the network, and there the protocol and the client’s habits show up in bytes.</p></div><div class="paragraph"><p>A separate capture measured exactly the reads of the load runs on the wire: the same values, at 80, 500 and 2500 per read, every way of asking. The figures are whole Ethernet frames in both directions, acknowledgements included.</p></div><div class="title adoc-table-title">Table 6. Bytes on the wire per value, both directions. CX9240. 🔒 encrypted and authenticated.</div><div class="adoc-scroll"><table class="tableblock frame-all grid-all stretch"><colgroup><col style="width:57.1428%"><col style="width:14.2857%"><col style="width:14.2857%"><col style="width:14.2858%"></colgroup><thead><tr><th class="tableblock valign-top halign-left">How the client asks</th><th class="tableblock valign-top halign-right">80 values</th><th class="tableblock valign-top halign-right">500 values</th><th class="tableblock valign-top halign-right">2500 values</th></tr></thead><tbody><tr><td class="tableblock valign-top halign-left"><p class="tableblock">ADS, <code>on-demand</code>, neighboring values combined into one read (our driver’s default)</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">5.7</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.6</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.2</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">  └ Secure ADS 🔒, certificates</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">7.0</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.8</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.3</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">  └ Secure ADS 🔒, pre-shared key</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">7.4</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.9</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.3</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">ADS, <code>per-request</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">13.0</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">3.8</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">2.5</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">ADS, <code>handle-on-demand</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">21.7</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">19.8</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">19.8</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">OPC UA, separate variables, None</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">44.9</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">42.6</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">42.0</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">ADS, <code>by-name</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">52.1</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">52.2</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">52.1</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">OPC UA, array elements, None</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">54.4</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">51.4</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">51.3</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">  └ Sign</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">54.7</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">50.7</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">51.4</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">  └ Sign and encrypt 🔒</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">55.6</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">51.7</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">51.4</p></td></tr><tr><td class="tableblock valign-top halign-left"><p class="tableblock">ADS, <code>handle-per-request</code></p></td><td class="tableblock valign-top halign-right"><p class="tableblock">103.1</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">97.6</p></td><td class="tableblock valign-top halign-right"><p class="tableblock">96.1</p></td></tr></tbody></table></div><div class="paragraph"><p>Indented rows are the unindented row above them with security added. The two Secure ADS rows send the first row’s reads over TLS. Sign and Sign and encrypt are OPC UA’s two security levels on the same read.</p></div><div class="paragraph"><p>An integer is two bytes. So the first row moves the data and almost nothing else. The client sees that the values sit next to each other and asks for the whole span at once.</p></div><div class="paragraph"><p><strong>OPC UA moves about 19 times the bytes ADS does for 2500 separate variables,</strong> 23 times over array elements, and eight to ten times for 80 values. Every OPC UA value travels with its node id and its own encoding. That overhead does not shrink as the read grows. ADS by address does: the fixed part of the request is spread over more values.</p></div><div class="paragraph"><p><strong>The ADS modes split the same way.</strong> <code>per-request</code> adds one lookup per read and ends up next to the default at large reads. The three modes that work by handle or by name carry something per value: <code>handle-on-demand</code> a small request of its own for every handle, <code>by-name</code> and <code>handle-per-request</code> the symbol name in every read.</p></div><div class="paragraph"><p><strong>Security adds little to either.</strong> Secure ADS adds about 105 to 145 bytes per read for its TLS framing, and nothing per value. OPC UA’s three security levels stay within a few percent of each other.</p></div><div class="paragraph"><p>At the rates in this article that adds up, but not to a problem. 2500 values every 10 ms come to about 0.55 MB a second over ADS. Over OPC UA the same 2500 separate variables once a second come to about 0.1 MB a second. Those totals are our arithmetic from the bytes per read, not a separate measurement. Even the heavier one is a small fraction of the controller’s 100 Mbit/s port.</p></div></div></div><div class="sect1"><h2 id="_so_is_the_opc_ua_server_worth_it"><a href="#_so_is_the_opc_ua_server_worth_it" class="anchor"></a>8. So is the OPC UA server worth it?</h2><div class="sectionbody"><div class="paragraph"><p>A disclosure first. I work on <a href="/products/connect" rel="noopener" target="_blank">ToddySoft Connect</a>. It provides both drivers measured here, the ADS one and the OPC UA one, and every number came out of its test suite. The OPC UA server on the controller is Beckhoff’s own. You should know that before you weigh my conclusions.</p></div><div class="paragraph"><p>With that said, here is what the figures support.</p></div><div class="paragraph"><p><strong>If you need high-frequency data, the license buys you less of it.</strong> Polled every 10 ms, ADS delivered every read we asked for, at every size we tried. The OPC UA server kept up at 80 values. At 500 separate variables it managed 55 reads a second, at 2500 about 12. If your data needs to be fresh every few tens of milliseconds, that settles the question before the license price comes up.</p></div><div class="paragraph"><p><strong>If you poll, the native protocol is the one the controller barely notices.</strong> ADS by address kept the PLC task within about 3 µs of idle at every size and rate we tried. OPC UA left the task alone at slow rates. Polled faster, it cost the task 17 to 37 µs at its 95th percentile, depending on how the values were stored.</p></div><div class="paragraph"><p><strong>Skipping the license only helps if the ADS client reads well.</strong> Resolve once and read by address, and the controller stays idle. Ask the runtime to resolve on every read, and the same data can take up to 40% of TwinCAT’s CPU.</p></div><div class="paragraph"><p>The mode you get is usually an implementation detail of your driver. The ToddySoft driver supports all six. Its default, <code>on-demand</code>, resolves each name once and then reads by address, which puts it in the rows that left the controller idle. If you are writing your own client, or choosing a library, find out which of the six it uses.</p></div><div class="paragraph"><p><strong>For subscriptions, the two do different jobs.</strong> ADS delivered every value at every cycle, down to 10 ms, and on the C6920 that cost nothing measurable. OPC UA reports only changes. What delivering them costs was not part of this run.</p></div><div class="paragraph"><p><strong>The license is not the whole bill.</strong> The <a href="#_before_the_first_read">setup</a> is paid again on every controller: installed as root, configured in two places, licensed by email. Every new variable is then a change to the PLC code, and on our controller a restart. ADS is there from the start and picked up new variables as soon as they were downloaded.</p></div><div class="paragraph"><p><strong>ADS is also the lighter load on the network.</strong> Reading 2500 values, ADS moved 2.2 bytes per value and OPC UA 51, about 23 times the network volume. At 80 values it was 5.7 against 53.5, about nine times.</p></div><div class="paragraph"><p><strong>Security is not a reason to buy it.</strong> Secure ADS measured the same as plain ADS, with a pre-shared key and with certificates. The three OPC UA security levels measured the same as each other.</p></div><div class="paragraph"><p>So the license buys neither speed nor a lighter load on the controller. What it buys is real all the same. Every other system on the floor can read OPC UA without knowing anything about Beckhoff. It brings an information model and security an auditor recognizes. Its cost in the task is measured in microseconds. If a system you cannot change only speaks OPC UA, that alone settles it.</p></div><div class="paragraph"><p>If the client is yours, the choice is open. The Siemens article makes the longer case for <a href="/blog/protocol-benchmark#_choosing_per_device_without_rewriting_per_device">putting the unified API in your application</a> and letting each device speak what it speaks best. On a Beckhoff controller, what it speaks best is ADS.</p></div><div class="paragraph"><p>The figures say the two ways in put their work in different places. A busy OPC UA server puts part of it in the task that runs your machine. ADS by address puts almost none anywhere. On a busy controller, weigh that before you weigh the license.</p></div></div></div><div class="sect1"><h2 id="_what_to_keep_in_mind"><a href="#_what_to_keep_in_mind" class="anchor"></a>9. What to keep in mind</h2><div class="sectionbody"><div class="ulist"><ul><li><p><strong>Two controllers, one of each.</strong> No figure here is a statement about TwinCAT in general. The two controllers already differ in where the work lands. On the CX9240, name resolution and ADS subscriptions both nudge the PLC task. On the C6920, neither does.</p></li><li><p><strong>For OPC UA, how the values are stored matters.</strong> The same server answered 2500 separate variables about ten times as fast as 2500 array elements, each addressed on its own. Use the figure that matches how your project stores its values.</p></li><li><p><strong>Many controller figures were not stable on the CX9240.</strong> Only cells where the three passes agreed are quoted. The CX9240’s largest figures often fell in the others.</p></li><li><p><strong>The network figures come from a capture</strong> of the same reads as the load runs, at 80, 500 and 2500 values. The megabytes per second are our arithmetic from bytes per read, not a measurement of the network.</p></li><li><p><strong>"Cyclic" does not mean the same on both sides.</strong> ADS cyclic subscriptions deliver every value at every interval. The OPC UA servers we tried delivered changes only, sampled at the interval.</p></li><li><p><strong>Microseconds are small.</strong> The task’s cycle is 10 000 µs. The largest cost above, 37 µs, is under 0.4% of it. What these figures show is where a protocol’s work lands and how it scales, not that either one will stretch a 10 ms cycle on its own.</p></li></ul></div></div></div><div class="sect1"><h2 id="_the_point"><a href="#_the_point" class="anchor"></a>10. The point</h2><div class="sectionbody"><div class="paragraph"><p>The license is the cost you see. The other one lands on the controller.</p></div><div class="paragraph"><p>Read natively by address, and the controller hardly knows you are there. Make the runtime resolve names on every read, and one of our two controllers spent up to 40% of its CPU doing it. Keep the OPC UA server busy, and the task that runs the machine pays for it.</p></div><div class="paragraph"><p>None of those costs is large on its own. They are the kind that add up one dashboard at a time. So before you buy a second server for a controller that already has one, find out what the first one can do.</p></div></div></div><div class="sect1"><h2 id="_version_history"><a href="#_version_history" class="anchor"></a>11. Version history</h2><div class="sectionbody"><div class="ulist"><ul><li><p><strong>2026-10-06:</strong> Link to the cross-vendor comparison. A lock marks the ways in that ran encrypted and authenticated.</p></li><li><p><strong>2026-10-05:</strong> Re-measured with the driver exactly as it ships. Controller cost now given as the 95th percentile of the task’s execution time. New figures for reads by name and for OPC UA. A subscription table for all three controllers. The comparison of changing values removed until it is measured the same way. Network figures updated, with OPC UA over separate variables added.</p></li><li><p><strong>2026-09-30:</strong> First published.</p></li></ul></div></div></div></div><div class="flex flex-col justify-between max-w-3xl mx-auto sm:flex-row sm:px-6 mt-8 px-6"><ul class="mr-5 rtl:ml-5 rtl:mr-0"><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/ads" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">ads</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/twincat" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">twincat</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/beckhoff" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">beckhoff</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/opc-ua" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">opc-ua</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/benchmark" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">benchmark</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/protocols" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">protocols</a></li><li class="dark:bg-slate-700 bg-gray-100 font-medium inline-block lowercase mb-2 mr-2 px-2 py-0.5 rtl:ml-2 rtl:mr-0"><a href="/tag/plc" class="text-muted hover:text-primary dark:hover:text-gray-200 dark:text-slate-300">plc</a></li></ul><div class="text-gray-500 align-middle dark:text-slate-600 mt-5 sm:mt-1"><span class="font-bold align-super dark:text-slate-400 text-slate-500">Share:</span> <button class="rtl:ml-0 ml-2 rtl:mr-2" data-aw-social-share="twitter" data-aw-url="https://toddysoft.com/blog/twincat-controller-load" title="Twitter Share" data-aw-text="Why Pay for the OPC UA Server on a Beckhoff Controller?"><svg height="1em" width="1em" class="w-6 h-6 dark:hover:text-slate-300 dark:text-slate-500 hover:text-black text-gray-400" data-icon="tabler:brand-x"><symbol id="ai:tabler:brand-x" viewBox="0 0 24 24"><path d="m4 4l11.733 16H20L8.267 4zm0 16l6.768-6.768m2.46-2.46L20 4" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"/></symbol><use href="#ai:tabler:brand-x"></use></svg></button> <button class="rtl:ml-0 ml-2 rtl:mr-2" data-aw-social-share="facebook" data-aw-url="https://toddysoft.com/blog/twincat-controller-load" title="Facebook Share"><svg height="1em" width="1em" class="w-6 h-6 dark:hover:text-slate-300 dark:text-slate-500 hover:text-black text-gray-400" data-icon="tabler:brand-facebook"><symbol id="ai:tabler:brand-facebook" viewBox="0 0 24 24"><path d="M7 10v4h3v7h4v-7h3l1-4h-4V8a1 1 0 0 1 1-1h3V3h-3a5 5 0 0 0-5 5v2z" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"/></symbol><use href="#ai:tabler:brand-facebook"></use></svg></button> <button class="rtl:ml-0 ml-2 rtl:mr-2" data-aw-social-share="linkedin" data-aw-url="https://toddysoft.com/blog/twincat-controller-load" title="Linkedin Share" data-aw-text="Why Pay for the OPC UA Server on a Beckhoff Controller?"><svg height="1em" width="1em" class="w-6 h-6 dark:hover:text-slate-300 dark:text-slate-500 hover:text-black text-gray-400" data-icon="tabler:brand-linkedin"><symbol id="ai:tabler:brand-linkedin" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"><path d="M8 11v5m0-8v.01M12 16v-5m4 5v-3a2 2 0 1 0-4 0"/><path d="M3 7a4 4 0 0 1 4-4h10a4 4 0 0 1 4 4v10a4 4 0 0 1-4 4H7a4 4 0 0 1-4-4z"/></g></symbol><use href="#ai:tabler:brand-linkedin"></use></svg></button> <button class="rtl:ml-0 ml-2 rtl:mr-2" data-aw-social-share="whatsapp" data-aw-url="https://toddysoft.com/blog/twincat-controller-load" title="Whatsapp Share" data-aw-text="Why Pay for the OPC UA Server on a Beckhoff Controller?"><svg height="1em" width="1em" class="w-6 h-6 dark:hover:text-slate-300 dark:text-slate-500 hover:text-black text-gray-400" data-icon="tabler:brand-whatsapp"><symbol id="ai:tabler:brand-whatsapp" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"><path d="m3 21l1.65-3.8a9 9 0 1 1 3.4 2.9z"/><path d="M9 10a.5.5 0 0 0 1 0V9a.5.5 0 0 0-1 0za5 5 0 0 0 5 5h1a.5.5 0 0 0 0-1h-1a.5.5 0 0 0 0 1"/></g></symbol><use href="#ai:tabler:brand-whatsapp"></use></svg></button> <button class="rtl:ml-0 ml-2 rtl:mr-2" data-aw-social-share="mail" data-aw-url="https://toddysoft.com/blog/twincat-controller-load" title="Email Share" data-aw-text="Why Pay for the OPC UA Server on a Beckhoff Controller?"><svg height="1em" width="1em" class="w-6 h-6 dark:hover:text-slate-300 dark:text-slate-500 hover:text-black text-gray-400" data-icon="tabler:mail"><symbol id="ai:tabler:mail" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"><path d="M3 7a2 2 0 0 1 2-2h14a2 2 0 0 1 2 2v10a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><path d="m3 7l9 6l9-6"/></g></symbol><use href="#ai:tabler:mail"></use></svg></button></div></div></article></section><div class="mx-auto sm:px-6 max-w-3xl px-6 md:pb-20 md:pt-4 pb-12 pt-8"><a href="/blog" class="btn btn-tertiary md:px-3 px-3"><svg height="1em" width="1em" class="-ml-1.5 h-5 mr-1 rtl:-mr-1.5 rtl:ml-1 w-5" data-icon="tabler:chevron-left"><symbol id="ai:tabler:chevron-left" viewBox="0 0 24 24"><path d="m15 6l-6 6l6 6" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"/></symbol><use href="#ai:tabler:chevron-left"></use></svg> Back to Blog</a></div><section class="relative not-prose scroll-mt-[72px]"><div class="absolute inset-0 pointer-events-none -z-[1]" aria-hidden="true"><div class="absolute inset-0"></div></div><div class="mx-auto px-4 intersect-once intersect-once intersect-quarter intersect-quarter motion-safe:md:intersect:animate-fade motion-safe:md:intersect:animate-fade intercept-no-queue max-w-7xl motion-safe:md:opacity-0 relative lg:pt-0 lg:py-20 md:pt-0 md:px-6 md:py-16 pt-0 py-12 text-default"><div class="flex flex-col lg:flex-row lg:justify-between mb-8"><div class="md:max-w-sm"><h2 class="font-bold font-heading mb-2 group sm:leading-none sm:text-4xl text-3xl tracking-tight">Related Posts</h2><a href="/blog" class="text-muted hover:text-primary block dark:text-slate-400 duration-200 ease-in lg:mb-0 mb-6 transition">View All Posts »</a></div></div><div class="grid -mb-6 gap-6 lg:grid-cols-4 md:grid-cols-2 row-gap-5"><article class="transition mb-6 intersect-once intersect-quarter motion-safe:md:intersect:animate-fade motion-safe:md:opacity-0"><div class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg mb-6 md:h-64 relative"><a href="/blog/protocol-comparison"><img alt="Ten PLC Protocols, Seven Vendors: How You Ask Beats What You Use" class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg md:h-full w-full" crossorigin="anonymous" decoding="async" height="266" loading="lazy" referrerpolicy="no-referrer" sizes="(max-width: 900px) 400px, 900px" src="/_astro/protocol-comparison-title.DVY0lqEP.webp" style="object-fit:cover;object-position:center;max-width:100%;max-height:100%" width="400" srcset="/_astro/protocol-comparison-title.DVY0lqEP_k7HhM.webp 400w, /_astro/protocol-comparison-title.DVY0lqEP_Fm2JJ.webp 900w"></a></div><h3 class="dark:text-slate-300 font-bold font-heading leading-tight mb-2 sm:text-2xl text-xl"><a href="/blog/protocol-comparison" class="transition duration-200 ease-in hover:text-primary dark:hover:text-blue-700 inline-block">Ten PLC Protocols, Seven Vendors: How You Ask Beats What You Use</a></h3><p class="text-muted dark:text-slate-400 text-lg">You cannot rank PLC protocols against each other: they run on different controllers, and the controller changes every number. What you can compare is a job. Ten protocols, seven vendors, the same values at the same rates: bytes on the wire, time per read and what each job costs the controller. How the client asked decided the cost more often than the protocol did.</p></article><article class="transition mb-6 intersect-once intersect-quarter motion-safe:md:intersect:animate-fade motion-safe:md:opacity-0"><div class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg mb-6 md:h-64 relative"><a href="/blog/protocol-benchmark"><img alt="Five Doors Into One Siemens Controller: What Each One Costs You" class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg md:h-full w-full" crossorigin="anonymous" decoding="async" height="266" loading="lazy" referrerpolicy="no-referrer" sizes="(max-width: 900px) 400px, 900px" src="/_astro/protocol-benchmark-title.DPilvAJy.webp" style="object-fit:cover;object-position:center;max-width:100%;max-height:100%" width="400" srcset="/_astro/protocol-benchmark-title.DPilvAJy_ZUz7uT.webp 400w, /_astro/protocol-benchmark-title.DPilvAJy_ZJUywq.webp 900w"></a></div><h3 class="dark:text-slate-300 font-bold font-heading leading-tight mb-2 sm:text-2xl text-xl"><a href="/blog/protocol-benchmark" class="transition duration-200 ease-in hover:text-primary dark:hover:text-blue-700 inline-block">Five Doors Into One Siemens Controller: What Each One Costs You</a></h3><p class="text-muted dark:text-slate-400 text-lg">How you ask a Siemens PLC for data matters more than which protocol you use. Reading the same hundred values off the same controller, a client that groups its requests is a hundred times faster on Modbus and five to fifteen times faster on S7Comm. That is larger than any difference between the protocols themselves. A measured look at what protocol and driver choice costs a PLC, a network and your budget.</p></article><article class="transition mb-6 intersect-once intersect-quarter motion-safe:md:intersect:animate-fade motion-safe:md:opacity-0"><div class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg mb-6 md:h-64 relative"><a href="/blog/s7-three-doors"><img alt="Three Doors into the Same Controller: How an S7 PLC Actually Talks" class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg md:h-full w-full" crossorigin="anonymous" decoding="async" height="225" loading="lazy" referrerpolicy="no-referrer" sizes="(max-width: 900px) 400px, 900px" src="/blog/images/s7-three-doors-title.jpg" style="object-fit:cover;object-position:center;max-width:100%;max-height:100%" width="400"></a></div><h3 class="dark:text-slate-300 font-bold font-heading leading-tight mb-2 sm:text-2xl text-xl"><a href="/blog/s7-three-doors" class="transition duration-200 ease-in hover:text-primary dark:hover:text-blue-700 inline-block">Three Doors into the Same Controller: How an S7 PLC Actually Talks</a></h3><p class="text-muted dark:text-slate-400 text-lg">A modern S7-1500 or S7-1200 answers on three quite different doors, and they do not enforce access control the same way — or, in some cases, at all. A map of the native S7 channel, the OPC UA server and the web server beside it, and the fieldbus underneath.</p></article><article class="transition mb-6 intersect-once intersect-quarter motion-safe:md:intersect:animate-fade motion-safe:md:opacity-0"><div class="dark:bg-slate-700 bg-gray-400 rounded shadow-lg mb-6 md:h-64 relative"></div><h3 class="dark:text-slate-300 font-bold font-heading leading-tight mb-2 sm:text-2xl text-xl"><a href="/blog/s7-per-tag-attributes" class="transition duration-200 ease-in hover:text-primary dark:hover:text-blue-700 inline-block">One Tag, Three Checkboxes, Two Answers: The S7 Per-Tag Access Attributes</a></h3><p class="text-muted dark:text-slate-400 text-lg">Three checkboxes on every S7 data-block variable read like runtime access control. Two bind only the OPC UA and Web API doors, the third never leaves the engineering tool, and the protocol most HMI and SCADA traffic travels over honours none of them.</p></article></div></div></section></main><footer class="relative not-prose border-gray-200 border-t dark:border-slate-800"><div class="absolute inset-0 pointer-events-none dark:bg-dark" aria-hidden="true"></div><div class="dark:text-slate-300 intercept-no-queue intersect-once intersect-quarter max-w-7xl motion-safe:md:intersect:animate-fade motion-safe:md:opacity-0 mx-auto px-4 relative sm:px-6"><div class="grid gap-4 gap-y-8 grid-cols-12 md:py-12 py-8 sm:gap-8"><div class="col-span-12 lg:col-span-4"><div class="mb-2"><a href="/" class="inline-block font-bold text-xl">ToddySoft</a></div><div class="flex text-sm flex-wrap gap-1 text-muted"><a href="/imprint" class="text-muted dark:text-gray-400 duration-150 ease-in-out hover:text-gray-700 hover:underline transition">Imprint</a> · <a href="/terms" class="text-muted dark:text-gray-400 duration-150 ease-in-out hover:text-gray-700 hover:underline transition">Terms</a> · <a href="/privacy" class="text-muted dark:text-gray-400 duration-150 ease-in-out hover:text-gray-700 hover:underline transition">Privacy Policy</a> · <a href="/partners" class="text-muted dark:text-gray-400 duration-150 ease-in-out hover:text-gray-700 hover:underline transition">Partners</a></div></div></div><div class="md:justify-between md:flex md:items-center md:py-8 py-6"><div class="dark:text-muted mr-4 text-sm"></div></div><p class="text-gray-500 dark:text-gray-400 md:pb-8 pb-6 text-xs">Apache, Apache StreamPipes, Apache NiFi, Apache Kafka, Apache Camel, Apache Camel Karavan, Apache Hop, Apache IoTDB, Apache PLC4X, Apache TsFile, the Apache StreamPipes logo, the Apache Kafka logo, the Apache oak leaf logo and the former Apache feather logo are trademarks of The Apache Software Foundation. Eclipse, Eclipse Ditto and Eclipse Kura are trademarks of the Eclipse Foundation. Confluent, Confluent Platform, Confluent Cloud and Confluent Hub are trademarks or registered trademarks of Confluent, Inc. Bosch, Bosch Rexroth, ctrlX, ctrlX AUTOMATION, ctrlX OS and ctrlX World are trademarks of Robert Bosch GmbH or Bosch Rexroth AG. Inductive Automation is a trademark of Inductive Automation, LLC. The registered trademark Ignition by Inductive Automation® is owned by Inductive Automation and is registered with the United States Patent and Trademark Office and may be pending or registered in other countries. All other product and company names are trademarks or registered trademarks of their respective owners. Their use does not imply any affiliation with or endorsement by them.</p></div></footer><script>!function(){const e="system";if(window.basic_script)return;function t(e){"dark"===e?document.documentElement.classList.add("dark"):document.documentElement.classList.remove("dark")}window.basic_script=!0;const d=function(){e&&e.endsWith(":only")||(localStorage.theme,0)?t(e.replace(":only","")):"dark"===localStorage.theme||!("theme"in localStorage)&&window.matchMedia("(prefers-color-scheme: dark)").matches?t("dark"):t("light")};function a(e,t,d){const a="string"==typeof e?document.querySelectorAll(e):e;a&&a.length&&a.forEach(e=>{e.addEventListener(t,t=>d(t,e),!1)})}d();const o=function(){let t=window.scrollY,d=!0;a("#header nav","click",function(){document.querySelector("[data-aw-toggle-menu]")?.classList.remove("expanded"),document.body.classList.remove("overflow-hidden"),document.getElementById("header")?.classList.remove("h-screen"),document.getElementById("header")?.classList.remove("expanded"),document.getElementById("header")?.classList.remove("bg-page"),document.querySelector("#header nav")?.classList.add("hidden"),document.querySelector("#header > div > div:last-child")?.classList.add("hidden")}),a("[data-aw-toggle-menu]","click",function(e,t){t.classList.toggle("expanded"),document.body.classList.toggle("overflow-hidden"),document.getElementById("header")?.classList.toggle("h-screen"),document.getElementById("header")?.classList.toggle("expanded"),document.getElementById("header")?.classList.toggle("bg-page"),document.querySelector("#header nav")?.classList.toggle("hidden"),document.querySelector("#header > div > div:last-child")?.classList.toggle("hidden")}),a("[data-aw-toggle-color-scheme]","click",function(){e.endsWith(":only")||(document.documentElement.classList.toggle("dark"),localStorage.theme=document.documentElement.classList.contains("dark")?"dark":"light")}),a("[data-aw-social-share]","click",function(e,t){const d=t.getAttribute("data-aw-social-share"),a=encodeURIComponent(t.getAttribute("data-aw-url")),o=encodeURIComponent(t.getAttribute("data-aw-text"));let n;switch(d){case"facebook":n=`https://www.facebook.com/sharer.php?u=${a}`;break;case"twitter":n=`https://twitter.com/intent/tweet?url=${a}&text=${o}`;break;case"linkedin":n=`https://www.linkedin.com/shareArticle?mini=true&url=${a}&title=${o}`;break;case"whatsapp":n=`https://wa.me/?text=${o}%20${a}`;break;case"mail":n=`mailto:?subject=%22${o}%22&body=${o}%20${a}`;break;default:return}const c=document.createElement("a");c.target="_blank",c.href=n,c.click()});function o(){const e=document.querySelector("#header[data-aw-sticky-header]");e&&(t>60&&!e.classList.contains("scroll")?e.classList.add("scroll"):t<=60&&e.classList.contains("scroll")&&e.classList.remove("scroll"),d=!1)}window.matchMedia("(max-width: 767px)").addEventListener("change",function(){document.querySelector("[data-aw-toggle-menu]")?.classList.remove("expanded"),document.body.classList.remove("overflow-hidden"),document.getElementById("header")?.classList.remove("h-screen"),document.getElementById("header")?.classList.remove("expanded"),document.getElementById("header")?.classList.remove("bg-page"),document.querySelector("#header nav")?.classList.add("hidden"),document.querySelector("#header > div > div:last-child")?.classList.add("hidden")}),o(),a([document],"scroll",function(){t=window.scrollY,d||(window.requestAnimationFrame(()=>{o()}),d=!0)})},n=function(){document.documentElement.classList.add("motion-safe:scroll-smooth");const e=document.querySelector("[data-aw-toggle-menu]");e&&e.classList.remove("expanded"),document.body.classList.remove("overflow-hidden"),document.getElementById("header")?.classList.remove("h-screen"),document.getElementById("header")?.classList.remove("expanded"),document.querySelector("#header nav")?.classList.add("hidden")};window.onload=o,window.onpageshow=n,document.addEventListener("astro:after-swap",()=>{d(),o(),n()})}()</script><script>const Observer={observer:null,delayBetweenAnimations:100,animationCounter:0,start(){const t=Array.from(document.querySelectorAll(['[class*=" intersect:"]','[class*=":intersect:"]','[class^="intersect:"]','[class="intersect"]','[class*=" intersect "]','[class^="intersect "]','[class$=" intersect"]'].join(",")));t.forEach(t=>{var e;t.setAttribute("no-intersect",""),t._intersectionThreshold=(e=t).classList.contains("intersect-full")?.99:e.classList.contains("intersect-half")?.5:e.classList.contains("intersect-quarter")?.25:0});this.observer=new IntersectionObserver((t=>{t.forEach(t=>{requestAnimationFrame(()=>{const e=t.target,s=t.intersectionRatio,n=e._intersectionThreshold;if(e.classList.contains("intersect-no-queue"))return void(t.isIntersecting?(e.removeAttribute("no-intersect"),e.classList.contains("intersect-once")&&this.observer.unobserve(e)):e.setAttribute("no-intersect",""));const i=t.rootBounds?t.rootBounds.height:window.innerHeight,r=t.isIntersecting&&t.intersectionRect.height>=n*i;if(s>=n||r){if(!e.hasAttribute("data-animated")){e.removeAttribute("no-intersect"),e.setAttribute("data-animated","true");const t=this.animationCounter*this.delayBetweenAnimations;this.animationCounter++,e.style.transitionDelay=`${t}ms`,e.style.animationDelay=`${t}ms`,e.classList.contains("intersect-once")&&this.observer.unobserve(e)}}else e.setAttribute("no-intersect",""),e.removeAttribute("data-animated"),e.style.transitionDelay="",e.style.animationDelay="",this.animationCounter=0})})}).bind(this),{threshold:[0,.02,.05,.1,.15,.2,.25,.5,.99]}),t.forEach(t=>{this.observer.observe(t)})}};Observer.start(),document.addEventListener("astro:after-swap",()=>{Observer.start()})</script><div class="cookie-consent-hidden" data-astro-cid-z47dyj5i id="cookie-consent-banner"><div class="cookie-consent-overlay" data-astro-cid-z47dyj5i></div><div class="cookie-consent-modal" data-astro-cid-z47dyj5i><h3 class="cookie-consent-title" data-astro-cid-z47dyj5i data-lang="en">Cookie Settings</h3><h3 class="cookie-consent-title" data-astro-cid-z47dyj5i data-lang="de" style="display:none">Cookie-Einstellungen</h3><p class="cookie-consent-text" data-astro-cid-z47dyj5i data-lang="en">We use cookies to enhance your experience. Essential cookies are required for the website to function. Optional cookies (like our chat service) help us provide better support.</p><p class="cookie-consent-text" data-astro-cid-z47dyj5i data-lang="de" style="display:none">Wir verwenden Cookies, um Ihre Erfahrung zu verbessern. Notwendige Cookies sind für die Funktionalität der Website erforderlich. Optionale Cookies (wie unser Chat-Service) helfen uns, besseren Support zu bieten.</p><div class="cookie-consent-options" data-astro-cid-z47dyj5i><div class="cookie-option" data-astro-cid-z47dyj5i><label data-astro-cid-z47dyj5i><input checked="checked" data-astro-cid-z47dyj5i id="essential-cookies" type="checkbox" disabled="disabled"> <span data-astro-cid-z47dyj5i data-lang="en">Essential Cookies (Required)</span> <span data-astro-cid-z47dyj5i data-lang="de" style="display:none">Notwendige Cookies (Erforderlich)</span></label><p class="cookie-option-description" data-astro-cid-z47dyj5i data-lang="en">Required for the website to function properly.</p><p class="cookie-option-description" data-astro-cid-z47dyj5i data-lang="de" style="display:none">Erforderlich für die ordnungsgemäße Funktion der Website.</p></div><div class="cookie-option" data-astro-cid-z47dyj5i><label data-astro-cid-z47dyj5i><input checked="checked" data-astro-cid-z47dyj5i id="chat-cookies" type="checkbox"> <span data-astro-cid-z47dyj5i data-lang="en">Chat & Support Cookies</span> <span data-astro-cid-z47dyj5i data-lang="de" style="display:none">Chat & Support Cookies</span></label><p class="cookie-option-description" data-astro-cid-z47dyj5i data-lang="en">Enables the live chat feature for customer support (Crisp).</p><p class="cookie-option-description" data-astro-cid-z47dyj5i data-lang="de" style="display:none">Ermöglicht die Live-Chat-Funktion für den Kundensupport (Crisp).</p></div></div><div class="cookie-consent-buttons" data-astro-cid-z47dyj5i><button class="cookie-btn cookie-btn-primary" data-astro-cid-z47dyj5i data-lang="en" id="accept-all-cookies">Accept All</button> <button class="cookie-btn cookie-btn-primary" data-astro-cid-z47dyj5i data-lang="de" id="accept-all-cookies" style="display:none">Alle akzeptieren</button> <button class="cookie-btn cookie-btn-secondary" data-astro-cid-z47dyj5i data-lang="en" id="accept-selected-cookies">Accept Selected</button> <button class="cookie-btn cookie-btn-secondary" data-astro-cid-z47dyj5i data-lang="de" id="accept-selected-cookies" style="display:none">Auswahl akzeptieren</button> <button class="cookie-btn cookie-btn-tertiary" data-astro-cid-z47dyj5i data-lang="en" id="reject-optional-cookies">Reject Optional</button> <button class="cookie-btn cookie-btn-tertiary" data-astro-cid-z47dyj5i data-lang="de" id="reject-optional-cookies" style="display:none">Optional ablehnen</button></div><p class="cookie-consent-footer" data-astro-cid-z47dyj5i data-lang="en">You can change your preferences anytime. See our <a href="/privacy" data-astro-cid-z47dyj5i>Privacy Policy</a> for more information.</p><p class="cookie-consent-footer" data-astro-cid-z47dyj5i data-lang="de" style="display:none">Sie können Ihre Einstellungen jederzeit ändern. Weitere Informationen finden Sie in unserer <a href="/de/privacy" data-astro-cid-z47dyj5i>Datenschutzerklärung</a>.</p></div></div><div class="chat-fallback-hidden" data-astro-cid-z47dyj5i id="chat-unavailable-fallback"><div class="chat-fallback-tooltip" data-astro-cid-z47dyj5i><span data-astro-cid-z47dyj5i data-lang="en">Live chat is disabled. Cookie consent is required to use this feature. If you don't see a consent banner, an ad-blocker or privacy extension may be preventing it from appearing.</span> <span data-astro-cid-z47dyj5i data-lang="de" style="display:none">Live-Chat ist deaktiviert. Cookie-Zustimmung ist erforderlich, um diese Funktion zu nutzen. Falls Sie kein Zustimmungsbanner sehen, verhindert möglicherweise ein Werbeblocker oder eine Datenschutz-Erweiterung dessen Anzeige.</span></div><div class="chat-fallback-icon" data-astro-cid-z47dyj5i><svg height="28" width="28" viewBox="0 0 24 24" data-astro-cid-z47dyj5i fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" xmlns="http://www.w3.org/2000/svg"><path d="M21 15a2 2 0 0 1-2 2H7l-4 4V5a2 2 0 0 1 2-2h14a2 2 0 0 1 2 2z" data-astro-cid-z47dyj5i></path><line data-astro-cid-z47dyj5i stroke="currentColor" stroke-width="2.5" x1="4" x2="20" y1="4" y2="20"></line></svg></div></div><script type="module">const d="toddysoft_cookie_consent";function r(){return window.location.pathname.startsWith("/de")?"de":"en"}function h(e){document.querySelectorAll("[data-lang]").forEach(t=>{const n=t;n.getAttribute("data-lang")===e?n.style.display="":n.style.display="none"})}function f(e){const t=`; ${document.cookie}`.split(`; ${e}=`);return 2===t.length&&t.pop()?.split(";").shift()||null}function m(e,t,n){const c=new Date;c.setTime(c.getTime()+24*n*60*60*1e3);const o=`expires=${c.toUTCString()}`;document.cookie=`${e}=${t};${o};path=/;SameSite=Strict`}function u(){typeof window.$crisp<"u"||(window.$crisp=[],window.CRISP_WEBSITE_ID="39ed3a59-37bf-4cdb-8713-632e07ea08d1",function(){const e=document,t=e.createElement("script");t.src="https://client.crisp.chat/l.js",t.async=!0,e.getElementsByTagName("head")[0].appendChild(t)}())}function p(){const e=document.getElementById("cookie-consent-banner");e&&(e.classList.remove("cookie-consent-hidden"),h(r()))}function l(){const e=document.getElementById("chat-unavailable-fallback");if(e){e.classList.remove("chat-fallback-hidden");const t=r();e.querySelectorAll("[data-lang]").forEach(e=>{const n=e;n.getAttribute("data-lang")===t?n.style.display="":n.style.display="none"})}}function k(){const e=document.getElementById("chat-unavailable-fallback");e&&e.classList.add("chat-fallback-hidden")}function E(){const e=document.getElementById("cookie-consent-banner");e&&e.classList.add("cookie-consent-hidden")}function s(e){const t={essential:!0,chat:e,timestamp:(new Date).toISOString()};m(d,JSON.stringify(t),365),E(),e?(u(),k()):l()}function b(){const e=f(d);if(e)try{return JSON.parse(e).chat?(u(),{hasConsent:!0,chatEnabled:!0}):{hasConsent:!0,chatEnabled:!1}}catch{return{hasConsent:!1,chatEnabled:!1}}return{hasConsent:!1,chatEnabled:!1}}document.addEventListener("DOMContentLoaded",()=>{const{hasConsent:e,chatEnabled:t}=b();e?t||l():(p(),l()),document.querySelectorAll("#accept-all-cookies").forEach(e=>{e.addEventListener("click",()=>{s(!0)})}),document.querySelectorAll("#accept-selected-cookies").forEach(e=>{e.addEventListener("click",()=>{const e=document.getElementById("chat-cookies");s(e?.checked||!1)})}),document.querySelectorAll("#reject-optional-cookies").forEach(e=>{e.addEventListener("click",()=>{const e=document.getElementById("chat-cookies");e&&(e.checked=!1),s(!1)})})})</script></body></html>